Make,Model,GC Number,kW Gross,kW Net,Net kW (+5%/-10%),Max CO2%,Min CO2%,Max Ratio,Max Co (PPM),Max (Burner Pressure Mb),Min (Burner Pressure Mb),Strip Service Required,Manual
Vaillant,EcoTec Plus 630 VU 306/5-5 P-GB,4169426,34.3,30.9,27.8 - 32.4,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Plus 637 VU 376/5-5 H-GB,4169427,42.29,38.1,34.3 - 40.0,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoFit Sustain 615 VU 156/6-3 H-GB,4169430,16.98,15.3,13.8 - 16.1,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoFit Sustain 618 VU 186/6-3 H-GB,4169431,20.42,18.4,16.6 - 19.3,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoFit Sustain 630 VU 306/6-3 H-GB,4169432,33.97,30.6,27.5 - 32.1,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoFit Sustain 415 VU 156/6-3 OV H-GB,4169433,16.98,15.3,13.8 - 16.1,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoFit Sustain 418 VU 186/6-3 OV H-GB,4169434,20.42,18.4,16.6 - 19.3,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoFit Sustain 430 VU 306/6-3 OV H-GB,4169435,33.97,30.6,27.5 - 32.1,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Plus 610 VU 10CS/1-5 N-GB,4169445,11.32,10.2,9.2 - 10.7,Max O2% NG=Between 1.4 and 7.8,N/A,0.004,350,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Plus 615 VU 15CS/1-5 N-GB,4169446,16.98,15.3,13.8 - 16.1,Max O2% NG=Between 3.0 and 7.5,N/A,0.004,350,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Plus 620 VU 20CS/1-5 N-GB,4169447,22.64,20.4,18.4 - 21.4,Max O2% NG=Between 3.5 and 7.3,N/A,0.004,350,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Plus 625 VU 25CS/1-5 N-GB,4169448,28.31,25.5,23.0 - 26.8,Max O2% NG=Between 1.8 and 7.3,N/A,0.004,350,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Plus 630 VU 30CS/1-5 N-GB,4169449,33.97,30.6,27.5 - 32.1,Max O2% NG=Between 2.1 and 7.3,N/A,0.004,350,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Plus 635 VU 35CS/1-5 N-GB,4169450,39.63,35.7,32.1 - 37.5,Max O2% NG=Between 3.5 and 7.3,N/A,0.004,350,N/A,N/A,Every 5 Years,
Vaillant,VCW Sine 18 3TW,4704401,26,28.86,26.0 - 30.3,N/A,N/A,N/A,N/A,10.6,N/A,Yes,
Vaillant,TurboMAX Plus 824/2 E VUW GB 242/2-5,4704404,29.64,26.7,24.0 - 28.0,N/A,N/A,N/A,N/A,9.8,N/A,Yes,
Vaillant,TurboMAX Plus 828/2 E VUW GB 282/2-5,4704409,34.52,31.1,28.0 - 32.7,N/A,N/A,N/A,N/A,10.5,1.8,Yes,
Vaillant,TurboMax Pro 24/2E,4704410,29.64,26.7,24.0 - 28.0,N/A,N/A,N/A,N/A,Between 1.9 and 9.8*Range Rated  Refer To M.I's*,1.9,Yes,
Vaillant,TurboMax Pro 28/2E,4704411,34.52,31.1,28.0 - 32.7,N/A,N/A,N/A,N/A,Between 1.8 and 10.5*Range Rated  Refer To M.I's*,1.8,Yes,
Vaillant,EcoMAX 824/2E,4704412,25.53,23,20.7 - 24.2,9.2(+/-1.0),N/A,N/A,250,N/A,N/A,Every 5 Years,
Viessmann,Vitodens 100-W WB1C Combi 30kW,4781921,33.3,30,27.0 - 31.5,between 7.4 and 10.5,between 7.4 and 10.5,N/A,N/A,N/A,N/A,Yes,
Viessmann,Vitodens 100-W WB1B 16kW,4181922,16.65,15,13.5 - 15.8,between 7.4 and 10.5,between 7.4 and 10.5,0.004,N/A,N/A,N/A,Yes,
Viessmann,Vitodens 100-W WB1B System 26kW,4181918,28.86,26,23.4 - 27.3,between 7.4 and 10.5,between 7.4 and 10.5,0.008,500,N/A,N/A,Yes,
Viessmann,Vitodens 100-W WB1B 13kW,4181921,13.54,12.2,11.0 - 12.8,between 7.4 and 10.5,between 7.4 and 10.5,0.004,N/A,N/A,N/A,Yes,
Viessmann,Vitodens 100-W WB1B Combi 26kW,4781912,28.86,26,23.4 - 27.3,between 7.4 and 10.5,between 7.4 and 10.5,0.008,500,N/A,N/A,Yes,
Viessmann,Vitodens 100-W WB1C Combi 26kW,4781920,28.86,26,23.4 - 27.3,between 7.4 and 10.5,between 7.4 and 10.5,N/A,N/A,N/A,N/A,Yes,
Viessmann,Vitodens 100-W WB1C System 26kW,4181927,26.97,24.3,21.9 - 25.5,Between 7.4 and 10.5%,between 7.4 and 10.5,N/A,N/A,N/A,N/A,Yes,
Worcester,Greenstar 12i System,4131167,13.68,12.32,11.1 - 12.9,9.65(+/-0.5),8.65(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -3.9mb,
Worcester,24CDi,4731130,29.97,27,24.3 - 28.4,N/A,N/A,N/A,N/A,14.8,1.5,Yes,
Worcester,Greenstar 24i System,4131168,27.33,24.62,22.2 - 25.9,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -4.1mb,
Worcester,24i Junior,4731169,28.75,25.9,23.3 - 27.2,between 6.5 and 7.5%,N/A,between 0.002 and 0.010,N/A,13.6,1.4,Yes,
Worcester,24i RSF,4731137,28.92,26.05,23.4 - 27.4,N/A,N/A,N/A,N/A,13.6,1,Yes,
Worcester,28Si,4731151,34.52,31.1,28.0 - 32.7,N/A,N/A,N/A,N/A,14.1,0.7,Yes,
Worcester,Greenstar 25i ErP,4740660,28.32,25.51,23.0 - 26.8,between 9.0 and 10.8%above 8.2%,between 8.0 and 10.6%,0.002,200,N/A,N/A,If Fan Pressure Is Less Than -4.5mb,
Worcester,28CDI,4731134,34.97,31.5,28.4 - 33.1,N/A,N/A,N/A,N/A,10.8,1,Yes,
Worcester,28i Junior,4731170,33.3,30,27.0 - 31.5,between 6.5 and 7.5%,N/A,between 0.002 and 0.010,N/A,14.7,1.2,Yes,
Worcester,28i RSF,4731154,33.3,30,27.0 - 31.5,N/A,N/A,N/A,N/A,13.5,1,Yes,
Worcester,Greenstar 30i ErP,4740662,33.98,30.61,27.5 - 32.1,between 9.0 and 10.8%above 8.2%,between 8.0 and 10.6%,0.002,200,N/A,N/A,If Fan Pressure Is Less Than -6.2mb,
Worcester,Greenstar 32 CDi,4740646,36.24,32.65,29.4 - 34.3,9.1(+1.0/-0.5),8.5(+/-1.0),0.0025,250,N/A,N/A,If Fan Preesure Is Less Than -4.4mb,
Worcester,4000  25c,4780030,27.2,24.5,22.1 - 25.7,between 8.4 and 10.4%,between 8.0 and 10.2%,0.0025,250,N/A,N/A,If Fan Pressure Is Less Than -3.8mb,
Worcester,4000 30c,4780032,32.63,29.4,26.5 - 30.9,between 8.4 and 10.4%,between 8.0 and 10.2%,0.0025,250,N/A,N/A,If Fan Pressure Is Less Than -5.1mb,
Worcester,4000 24s,4780015,27.31,24.6,22.1 - 25.8,between 8.4 and 10.4%,between 8.0 and 10.2%,0.0025,250,N/A,N/A,If Fan Pressure Is Less Than -3.4mb,
Worcester,Greenstar 12Ri,4131163,13.68,12.32,11.1 - 12.9,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -3.6mb,
Worcester,Greenstar 15 Ri ErP+,4140676,17.09,15.4,13.9 - 16.2,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -5.4mb,
Worcester,Greenstar 15i System,4131184,17.09,15.4,13.9 - 16.2,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -5.8mb,
Worcester,Greenstar 15i Erp,4140643,17.09,15.4,13.9 - 16.2,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -5.5mb,
Worcester,Greenstar 15Ri,4131175,17.09,15.4,13.9 - 16.2,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -5.5mb,
Worcester,Greenstar 18i System,4131186,20.51,18.48,16.6 - 19.4,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -8mb,
Worcester,Greenstar 18Ri,4131177,20.51,18.48,16.6 - 19.4,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -7.4mb,
Worcester,Greenstar 2000 25c,4780026,28.31,25.5,23.0 - 26.8,between 9.0 and 10.8%above 8.2%,,0.0025,250,N/A,N/A,If Fan Pressure Is Less Than -3.2mb,
Worcester,Greenstar 25Si,4731184,28.32,25.51,23.0 - 26.8,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -3.3mb,
Worcester,Greenstar 24i Junior,4731186,27.18,24.49,22.0 - 25.7,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -3.1mb,
Worcester,Greenstar 29Cdi,4740634,34.3,30.9,27.8 - 32.4,9.6(+/-0.4),9.0(+/-0.4),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -3.9mb,
Worcester,Greenstar 30CDi,4740614,35.52,32,28.8 - 33.6,9.6(+/-0.4),9.0(+/-0.4),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -4.1mb,
Worcester,Greenstar 30Si,4731185,33.98,30.61,27.5 - 32.1,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -3.1mb,
Worcester,Greenstar 28i Junior,4731187,31.71,28.57,25.7 - 30.0,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -3.9mb,
Worcester,Greenstar 24Ri,4131165,27.33,24.62,22.2 - 25.9,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -3.1mb,
Worcester,Greenstar 28 Cdi Compact ,4731144,31.71,28.57,25.7 - 30.0,9.1(+1.0/-0.5),8.5(+/-1.0),0.0025,250,N/A,N/A,If Fan Preesure Is Less Than -3.5mb,
Worcester,R 30 HE Plus,4131179,32.75,29.5,26.6 - 31.0,9.2,8.8,0.002,200,N/A,N/A,If Fan Pressure Is Less Than -5.2mb,
Worcester,Greenstar 28i Junior MkV,4740656,31.71,28.57,25.7 - 30.0,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -3.9mb,
Worcester,Greenstar 12Ri ErP,4140641,13.68,12.32,11.1 - 12.9,9.65(+/-0.5),8.65(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -3.6mb,
Worcester,Greenstar 15i System ErP,4140625,17.06,15.37,13.8 - 16.1,Between 8.0 and 10.6%,Between 9.0 and 10.8%,0.002,200,N/A,N/A,If Fan Pressure Is Less Than -4.8mb,
Ideal,Logic Max System S15,4179613,16.76,15.1,13.6 - 15.9,9.3(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max System S24,4179615,26.97,24.3,21.9 - 25.5,9.5(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max System S30,4179616,33.74,30.4,27.4 - 31.9,9.3(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max Heat H12,4179617,13.43,12.1,10.9 - 12.7,9.1(+/-0.7),8.5(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max Heat H15,4179618,16.76,15.1,13.6 - 15.9,9.3(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max Heat H18,4179619,20.09,18.1,16.3 - 19.0,9.5(+/-0.7),8.9(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max Heat H24,4179620,26.97,24.3,21.9 - 25.5,9.5(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max Heat H30,4179621,33.74,30.4,27.4 - 31.9,9.3(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max System S15 IE,4179661,16.76,15.1,13.6 - 15.9,9.3(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max System S18 IE,4179662,20.09,18.1,16.3 - 19.0,9.5(+/-0.7),8.9(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max System S24 IE,4179663,26.97,24.3,21.9 - 25.5,9.5(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max System S30 IE,4179664,33.74,30.4,27.4 - 31.9,9.3(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max Heat H12 IE,4179665,13.43,12.1,10.9 - 12.7,9.1(+/-0.7),8.5(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max Heat H15 IE,4179666,16.76,15.1,13.6 - 15.9,9.3(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max Heat H18 IE,4179667,20.09,18.1,16.3 - 19.0,9.5(+/-0.7),8.9(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max Heat H24 IE,4179668,26.97,24.3,21.9 - 25.5,9.5(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max Heat H30 IE,4179669,33.74,30.4,27.4 - 31.9,9.3(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max System2 S15,4179697,16.76,15.1,13.6 - 15.9,9.5(+/-0.7),8.9(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max System2 S18,4179698,20.09,18.1,16.3 - 19.0,9.3(+/-0.7),8.3(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max System2 S24,4179699,26.97,24.3,21.9 - 25.5,9.2(+/-0.7),8.5(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max System2 S30,4186001,33.74,30.4,27.4 - 31.9,9.6(+/-0.7),8.7(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max Heat2 H12,4186025,13.43,12.1,10.9 - 12.7,9.1(+/-0.7),8.5(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max Heat2 H15,4186026,16.76,15.1,13.6 - 15.9,9.4(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max Heat2 H18,4186027,20.09,18.1,16.3 - 19.0,9.3(+/-0.7),8.7(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max Heat2 H24,4186028,26.97,24.3,21.9 - 25.5,9.3(+/-0.7),8.4(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max Heat2 H30,4186029,33.74,30.4,27.4 - 31.9,9.7(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max Combi C24,4734956,26.97,24.3,21.9 - 25.5,9.5(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max Combi C30,4734957,33.74,30.4,27.4 - 31.9,9.3(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max Combi C35,4734958,39.29,35.4,31.9 - 37.2,9.5(+/-0.7),8.9(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max Combi C24 IE,4734987,26.97,24.3,21.9 - 25.5,9.5(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max Combi C30 IE,4734988,33.74,30.4,27.4 - 31.9,9.3(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max Combi C35 IE,4734989,39.29,35.4,31.9 - 37.2,9.5(+/-0.7),8.9(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max Combi2 C24,4734999,26.97,24.3,21.9 - 25.5,9.2(+/-0.7),8.5(+/-0.7),0.004,350,N/A,N/A,Yes,
Ideal,Logic Max Combi2 C30,4738701,33.74,30.4,27.4 - 31.9,9.3(+/-0.7),8.5(+/-0.7),0.004,350,N/A,N/A,Yes,
Ideal,Logic Max Combi2 C35,4738702,39.29,35.4,31.9 - 37.2,9.7(+/-0.7),8.8(+/-0.7),0.004,350,N/A,N/A,Yes,
Ideal,Logic Max Combi2 C24.,4738703,26.97,24.3,21.9 - 25.5,9.2(+/-0.7),8.5(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max Combi2 C30.,4738704,33.74,30.4,27.4 - 31.9,9.3(+/-0.7),8.5(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Ideal,Logic Max Combi2 C35.,4738705,39.29,35.4,31.9 - 37.2,9.7(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes,
Vaillant,VCW GB 242 EH,4704413,29.6,26.67,24.0 - 28.0,N/A,N/A,N/A,N/A,5.1,1.5,Yes,
Vaillant,EcoMax 828/2 E,4704417,31.08,28,25.2 - 29.4,9.2(+/-1.0),N/A,N/A,250,N/A,N/A,Every 2 Years,
Vaillant,TURBOmax VUW 242 E,4704425,32.52,29.3,26.4 - 30.8,N/A,N/A,N/A,N/A,10(+/-1.0),2,Yes,
Vaillant,TURBOmax VUW 282/1E (and E),4704426,37.96,34.2,30.8 - 35.9,N/A,N/A,N/A,N/A,10.6(+/-1.0),N/A,Yes,
Vaillant,EcoMax 835 E,4704427,38.85,35,31.5 - 36.8,9.2(+/-1.0),N/A,N/A,250,N/A,N/A,Every 2 Years,
Vaillant,TurboMAX Plus 837 E VUW GB 362/2-5,4704428,44.96,40.5,36.5 - 42.5,N/A,N/A,N/A,N/A,12,1.2,Yes,
Vaillant,Aqua Plus VUI 362-7,4704429,44.96,40.5,36.5 - 42.5,N/A,N/A,N/A,N/A,10,1.1,Yes,
Vaillant,EcoTEC Pro 28,4704430,31.08,28,25.2 - 29.4,9.2(+/-1.0),N/A,N/A,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTEC Plus 824,4704431,25.53,23,20.7 - 24.2,9.2(+/-1.0),N/A,N/A,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Plus 831,4704432,34.41,31,27.9 - 32.6,9.2(+/-1.0),N/A,N/A,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Plus 837,4704433,41.07,37,33.3 - 38.9,9.2(+/-1.0),N/A,N/A,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTEC Pro 24,4704436,25.53,23,20.7 - 24.2,9.2(+/-1.0),N/A,N/A,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Exclusive 832,4704437,35.52,32,28.8 - 33.6,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Exclusive 838,4704438,42.18,38,34.2 - 39.9,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Plus 937,4704439,41.07,37,33.3 - 38.9,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Plus 824 VUW GB 246/5-5,4704440,27.42,24.7,22.2 - 25.9,Between 7.8 and 10.2%,N/A,0.0031,250,N/A,N/A,Refer To M.I's,
Vaillant,EcoTec Plus 831 VUW GB 316/5-5,4704441,34.63,31.2,28.1 - 32.8,Between 7.8 and 10.2%,N/A,0.0031,250,N/A,N/A,Refer To M.I's,
Vaillant,EcoTec Plus 837 VUW GB 376/5-5,4704442,43.51,39.2,35.3 - 41.2,Between 7.8 and 10.2%,N/A,0.0031,250,N/A,N/A,Refer To M.I's,
Vaillant,EcoTec Pro 24 VUW GB 246/5-3,4704444,26.31,23.7,21.3 - 24.9,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Pro 28 VUW GB 286/5-3,4704445,32.08,28.9,26.0 - 30.3,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Pro 30 A VUW GB 306/5-3,4704452,33.97,30.6,27.5 - 32.1,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Plus 835 VUW GB 356/5-5,4704453,39.63,35.7,32.1 - 37.5,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Pro 24 A VUW GB 246/5-3,4704454,26.31,23.7,21.3 - 24.9,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Pro 28 A VUW GB 286/5-3,4704455,30.86,27.8,25.0 - 29.2,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTEC Plus 825,4704457,28.75,25.9,23.3 - 27.2,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,Home Combi 25,4704462,28.53,25.7,23.1 - 27.0,9.2(+/-1.0),N/A,0.0027,250,N/A,N/A,Every 5 Years,
Vaillant,Home Combi 30 ,4704463,33.97,30.6,27.5 - 32.1,9.2(+/-1.0),N/A,0.0027,250,N/A,N/A,Every 5 Years,
Vaillant,Home Combi 35,4704464,39.63,35.7,32.1 - 37.5,9.2(+/-1.0),N/A,0.0027,250,N/A,N/A,Every 5 Years,
Vaillant,EcoFIT Sustain 825 VUW 256/6-3 HGB,4704471,28.53,25.7,23.1 - 27.0,9.2(+/-1.0),N/A,0.0027,250,N/A,N/A,Every 5 Years,
Vaillant,EcoFIT Sustain 830 VUW 306/6-3 HGB,4704472,33.97,30.6,27.5 - 32.1,9.2(+/-1.0),N/A,0.0027,250,N/A,N/A,Every 5 Years,
Vaillant,EcoFIT Sustain 835 VUW 356/6-3 HGB,4704473,39.63,35.7,32.1 - 37.5,9.2(+/-1.0),N/A,0.0027,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTEC Sustain 24 VUW 246/7-2 HGB,4704479,27.08,24.4,22.0 - 25.6,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTEC Sustain 28 VUW 286/7-2 HGB,4704480,31.64,28.5,25.7 - 29.9,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTEC Sustain 34 VUW 346/7-2 HGB,4704481,38.41,34.6,31.1 - 36.3,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Plus 832 VUW GB 326/5-5,4704458,35.96,32.4,29.2 - 34.0,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Plus 838 VUW GB 386/5-5,4704460,43.85,39.5,35.6 - 41.5,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Plus 938 VUW GB 826/5-5 A,4704461,43.85,39.5,35.6 - 41.5,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Exclusive 835,4704466,36.3,32.7,29.4 - 34.3,Between 8.0 and 10.5%,N/A,0.0031,250,N/A,N/A,Refer To M.I's,
Vaillant,EcoTec Exclusive 843,4704467,44.62,40.2,36.2 - 42.2,Between 8.0 and 10.5%,N/A,0.0031,250,N/A,N/A,Refer To M.I's,
Vaillant,EcoFit Pure Combi 825-VUW 256/6-3,4704468,28.53,25.7,23.1 - 27.0,9.2(+/-1.0),N/A,0.0027,250,N/A,N/A,Every 5 Years,
Vaillant,EcoFit Pure Combi 835-VUW 356/6-3,4704470,39.63,35.7,32.1 - 37.5,9.2(+/-1.0),N/A,0.0027,250,N/A,N/A,Every 5 Years,
Vaillant,EcoFit Pure Combi 830-VUW 306/6-3,4704474,33.97,30.6,27.5 - 32.1,9.2(+/-1.0),N/A,0.0027,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Plus 835 VUW 306/5-5 H-GB,4704482,38.52,34.7,31.2 - 36.4,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Plus 825 VUW 196/5-5 H-GB,4704483,27.42,24.7,22.2 - 25.9,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Plus 832 VUW 246/5-5 H-GB,4704484,35.74,32.2,29.0 - 33.8,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Plus 832 VUW 246/5-5 P-GB,4704485,35.74,32.2,29.0 - 33.8,10.4(+/-0.5),N/A,0.0026,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Plus 838 VUW 286/5-5 H-GB,4704486,43.51,39.2,35.3 - 41.2,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Pro 24 VUW 246/5-3 H-GB,4704488,26.31,23.7,21.3 - 24.9,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Pro 28 VUW 286/5-3 H-GB,4704489,30.53,27.5,24.8 - 28.9,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years,
Vaillant,EcoTec Pro 28 VUW 286/5-3 P-GB,4704490,30.53,27.5,24.8 - 28.9,10.4(+/-0.5),N/A,0.0026,250,N/A,N/A,Every 5 Years,
Baxi,EcoBlue 12 System Erp,4707023,13.32,12,12.0 - 14.0,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,If Ratio is Greater Than 0.0040,
Baxi,EcoBlue 18 System Erp,4707025,19.98,18,18.0 - 21.0,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,If Ratio is Greater Than 0.0040,
Baxi,EcoBlue 24 System Erp,4707026,26.64,24,21.6 - 25.2,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,If Ratio is Greater Than 0.0040,
Baxi,EcoBlue 28 System Erp,4707027,31.08,28,25.2 - 29.4,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,If Ratio is Greater Than 0.0040,
Baxi,EcoBlue 32 System Erp,4707028,35.52,32,28.8 - 33.6,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,If Ratio is Greater Than 0.0040,
Baxi,Solo 2 70PF,4107501,28.46,25.64,23.1 - 26.9,N/A,N/A,N/A,N/A,16.0(+/-0.5),12.1(+/-0.5),Yes,
Baxi,Barcelona,4107502,37.47,33.76,30.4 - 35.4,N/A,N/A,0.002,N/A,N/A,N/A,Yes,
Baxi,Barcelona System,4107503,37.47,33.76,30.4 - 35.4,N/A,N/A,0.002,N/A,N/A,N/A,Yes,
Baxi,Solo 3 30PF,4107504,12.2,10.99,9.9 - 11.5,N/A,N/A,N/A,N/A,16.0(+/-0.5),8.0(+/-0.5),Yes,
Baxi,Solo 3 40PF,4107505,16.26,14.65,13.2 - 15.4,N/A,N/A,N/A,N/A,16.0(+/-0.5),10.0(+/-0.5),Yes,
Baxi,Solo 3 50PF,4107506,20.34,18.32,16.5 - 19.2,N/A,N/A,N/A,N/A,16.0(+/-0.5),11.5(+/-0.5),Yes,
Baxi,Solo 3 60PF,4107507,24.4,21.98,19.8 - 23.1,N/A,N/A,N/A,N/A,16.0(+/-0.5),12.1(+/-0.5),Yes,
Baxi,Solo 3 70PF,4107508,28.46,25.64,23.1 - 26.9,N/A,N/A,N/A,N/A,16.0(+/-0.5),12.1(+/-0.5),Yes,
Baxi,Solo 3 80PF,4107509,32.53,29.31,26.4 - 30.8,N/A,N/A,N/A,N/A,16.0(+/-0.5),11.5(+/-0.5),Yes,
Baxi,Solo 3 30 PF System,4107512,12.2,10.99,9.9 - 11.5,N/A,N/A,N/A,N/A,16.0(+/-0.5),8.0(+/-0.5),Yes,
Baxi,Solo 3 40 PF System,4107513,16.26,14.65,13.2 - 15.4,N/A,N/A,N/A,N/A,16.0(+/-0.5),10.0(+/-0.5),Yes,
Baxi,Solo 3 50 PF System,4107514,20.34,18.32,16.5 - 19.2,N/A,N/A,N/A,N/A,16.0(+/-0.5),11.5(+/-0.5),Yes,
Baxi,Solo 3 60 PF System,4107515,24.4,21.98,19.8 - 23.1,N/A,N/A,N/A,N/A,16.0(+/-0.5),11.5(+/-0.5),Yes,
Baxi,Solo 3 70 PF System,4107516,28.46,25.64,23.1 - 26.9,N/A,N/A,N/A,N/A,16.0(+/-0.5),12.1(+/-0.5),Yes,
Baxi,Solo 3 80 PF System,4107517,32.53,29.31,26.4 - 30.8,N/A,N/A,N/A,N/A,16.0(+/-0.5),11.5(+/-0.5),Yes,
Baxi,System 35/60,4107518,21.53,19.4,17.5 - 20.4,N/A,N/A,N/A,N/A,6.9(+/-0.5),2.5(+/-0.5),Yes,
Baxi,System 60/100,4107519,36.19,32.6,29.3 - 34.2,N/A,N/A,N/A,N/A,12.5(+/-0.5),1.8(+/-0.5),Yes,
Baxi,Solo 3 PFL 50,4107522,20.34,18.32,16.5 - 19.2,N/A,N/A,N/A,N/A,16.0(+/-0.5),6.4(+/-0.2),Yes,
Baxi,Solo 3 PFL 60,4107523,24.4,21.98,19.8 - 23.1,N/A,N/A,N/A,N/A,16.0(+/-0.5),6.4(+/-0.2),Yes,
Baxi,Solo 3 PFL 70,4107524,28.46,25.64,23.1 - 26.9,N/A,N/A,N/A,N/A,16.0(+/-0.5),6.4(+/-0.2),Yes,
Baxi,Solo 3 PFL System 30,4107525,12.2,10.99,9.9 - 11.5,N/A,N/A,N/A,N/A,16.0(+/-0.5),6.4(+/-0.2),Yes,
Baxi,Solo 3 PFL System 40,4107526,16.26,14.65,13.2 - 15.4,N/A,N/A,N/A,N/A,16.0(+/-0.5),6.4(+/-0.2),Yes,
Baxi,Solo 3 PFL System 50,4107527,20.34,18.32,16.5 - 19.2,N/A,N/A,N/A,N/A,16.0(+/-0.5),6.4(+/-0.2),Yes,
Baxi,Solo 3 PFL System 60,4107528,24.4,21.98,19.8 - 23.1,N/A,N/A,N/A,N/A,16.0(+/-0.5),6.4(+/-0.2),Yes,
Baxi,Solo 3 PFL System 70,4107529,28.46,25.64,23.1 - 26.9,N/A,N/A,N/A,N/A,16.0(+/-0.5),6.4(+/-0.2),Yes,
Baxi,Solo 3 PFL 80,4107530,32.53,29.31,26.4 - 30.8,N/A,N/A,N/A,N/A,16.0(+/-0.5),6.4(+/-0.2),Yes,
Baxi,Solo 3 PFL System 80,4107531,32.53,29.31,26.4 - 30.8,N/A,N/A,N/A,N/A,16.0(+/-0.5),6.4(+/-0.2),Yes,
Baxi,100 HE,4107532,37.47,33.76,30.4 - 35.4,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Baxi,100/2 HE Plus,4107534,37.47,33.76,30.4 - 35.4,9.0 (+/-1.0),N/A,0.004,N/A,N/A,N/A,Yes,
Baxi,Megaflow System 24 HE,4107547,27.42,24.7,22.2 - 25.9,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,If Combustion Readings Are Unsatisfactory,
Baxi,Megaflow System 28 HE,4107548,32.08,28.9,26.0 - 30.3,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,If Combustion Readings Are Unsatisfactory,
Baxi,Megaflo System 18 HE,4107553,20.54,18.5,16.7 - 19.4,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,If Combustion Readings Are Unsatisfactory,
Baxi,Megaflo System 32 HE,4107554,36.41,32.8,29.5 - 34.4,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,If Combustion Readings Are Unsatisfactory,
Baxi,Megaflo System 15 HE A,4107555,17.09,15.4,13.9 - 16.2,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,Yes,
Baxi,Megaflo System 18 HE A,4107556,20.54,18.5,16.7 - 19.4,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,Yes,
Baxi,Megaflo System 24 HE A,4107557,27.42,24.7,22.2 - 25.9,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,Yes,
Baxi,Megaflo System 28 HE A,4107558,32.08,28.9,26.0 - 30.3,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,Yes,
Baxi,Megaflo System 32 HE A,4107559,36.41,32.8,29.5 - 34.4,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,Yes,
Ideal,Instinct 24,4734909,26.973,24.3,21.9 - 25.5,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Instinct 30,4734910,33.744,30.4,27.4 - 31.9,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Instinct 35,4734911,39.294,35.4,31.9 - 37.2,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Instinct2 24,4734968,26.973,24.3,21.9 - 25.5,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Instinct2 30,4734969,33.744,30.4,27.4 - 31.9,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Instinct2 35,4734970,39.294,35.4,31.9 - 37.2,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Mexico Slimline CF 3/40,4134801,16.539,14.9,13.4 - 15.6,N/A,N/A,N/A,N/A,11.2,6.3,Yes,
Ideal,Mexico Slimline CF 3/50,4134803,20.757,18.7,16.8 - 19.6,N/A,N/A,N/A,N/A,12.5,7.8,Yes,
Ideal,Mexico Slimline RS 3/40,4134804,16.095,14.5,13.1 - 15.2,N/A,N/A,N/A,N/A,10.4,6.3,Yes,
Ideal,Mexico Slimline RS 3/50,4134806,20.535,18.5,16.7 - 19.4,N/A,N/A,N/A,N/A,12.4,8,Yes,
Ideal,Mexico Super CF 3/40,4134810,16.539,14.9,13.4 - 15.6,N/A,N/A,N/A,N/A,11.3,6.3,Yes,
Ideal,Mexico Super CF 3/50,4134812,20.535,18.5,16.7 - 19.4,N/A,N/A,N/A,N/A,12.7,8.6,Yes,
Ideal,Mexico Super CF 3/60,4134813,24.753,22.3,20.1 - 23.4,N/A,N/A,N/A,N/A,13.7,10.7,Yes,
Ideal,Mexico Super CF 3/70,4134814,28.305,25.5,23.0 - 26.8,N/A,N/A,N/A,N/A,12.4,9.2,Yes,
Ideal,Mexico Super CF 3/80,4134816,32.745,29.5,26.6 - 31.0,N/A,N/A,N/A,N/A,15.9,12.3,Yes,
Ideal,Mexico Super CF 3/100,4134818,41.07,37,33.3 - 38.9,N/A,N/A,N/A,N/A,13.3,8.5,Yes,
Ideal,Mexico Super CF 3/125,4134820,51.171,46.1,41.5 - 48.4,N/A,N/A,N/A,N/A,15.1,10.2,Yes,
Ideal,Mexico Super CF 3/140,4134821,57.609,51.9,46.7 - 54.5,N/A,N/A,N/A,N/A,14.6,11.6,Yes,
Ideal,Mexico Super RS 3/40,4134927,16.317,14.7,13.2 - 15.4,N/A,N/A,N/A,N/A,10.6,6.2,Yes,
Ideal,Mexico Super RS 3/50,4134928,20.424,18.4,16.6 - 19.3,N/A,N/A,N/A,N/A,12.7,8.4,Yes,
Ideal,Mexico Super RS 3/60,4134929,24.309,21.9,19.7 - 23.0,N/A,N/A,N/A,N/A,13.1,9.5,Yes,
Ideal,Mexico Super RS 3/70,4134930,28.527,25.7,23.1 - 27.0,N/A,N/A,N/A,N/A,11.9,8.8,Yes,
Ideal,Mexico Super RS 3/80,4134931,33.078,29.8,26.8 - 31.3,N/A,N/A,N/A,N/A,14.2,11.2,Yes,
Ideal,Mexico Super RS 3/100,4134932,40.959,36.9,33.2 - 38.7,N/A,N/A,N/A,N/A,13.4,8.6,Yes,
Ideal,Mexico Super RS 3/125,4134933,50.061,45.1,40.6 - 47.4,N/A,N/A,N/A,N/A,15,10.8,Yes,
Ideal,Minimiser SE 30,4134964,10.212,9.2,8.3 - 9.7,N/A,N/A,0.004,N/A,10.7,N/A,Yes,
Ideal,Minimiser SE 40,4134965,13.653,12.3,11.1 - 12.9,N/A,N/A,0.004,N/A,10,N/A,Yes,
Ideal,Minimiser SE 50,4134966,16.983,15.3,13.8 - 16.1,N/A,N/A,0.004,N/A,8.6,N/A,Yes,
Ideal,Minimiser SE 60,4134967,20.424,18.4,16.6 - 19.3,N/A,N/A,0.004,N/A,10.5,N/A,Yes,
Ideal,Minimiser SE 70,4134968,23.865,21.5,19.4 - 22.6,N/A,N/A,0.004,N/A,5.3,N/A,Yes,
Ideal,Minimiser SE 80,4134969,27.306,24.6,22.1 - 25.8,N/A,N/A,0.004,N/A,8.8,N/A,Yes,
Ideal,Systemiser SE,4134970,27.861,25.1,22.6 - 26.4,N/A,N/A,0.004,N/A,13,N/A,Yes,
Ideal,Classic FF 2 100,4134971,36.6,32.97297297,29.7 - 34.6,N/A,N/A,N/A,N/A,14.5,10.4,Yes,
Ideal,Mexico Super 40FF,4134978,16.317,14.7,13.2 - 15.4,N/A,N/A,N/A,N/A,10.4,5.8,Yes,
Ideal,Mexico Super 50FF,4134979,20.313,18.3,16.5 - 19.2,N/A,N/A,N/A,N/A,11.6,7.4,Yes,
Ideal,Mexico Super 60FF,4134980,24.42,22,19.8 - 23.1,N/A,N/A,N/A,N/A,12.6,8.5,Yes,
Ideal,Mexico Super 70FF,4134981,28.416,25.6,23.0 - 26.9,N/A,N/A,N/A,N/A,10.9,8,Yes,
Ideal,Mexico Super 80FF,4134982,32.523,29.3,26.4 - 30.8,N/A,N/A,N/A,N/A,14,10.7,Yes,
Ideal,Mexico Super 100FF,4134983,40.626,36.6,32.9 - 38.4,N/A,N/A,N/A,N/A,11.5,7.3,Yes,
Ideal,Mexico Super 125FF,4134984,50.838,45.8,41.2 - 48.1,N/A,N/A,N/A,N/A,13.2,8.4,Yes,
Ideal,Classic FF 250,4138703,18.3,16.48648649,14.8 - 17.3,N/A,N/A,N/A,N/A,13.5,9.5,Yes,
Ideal,Classic FF 260,4138704,22,19.81981982,17.8 - 20.8,N/A,N/A,N/A,N/A,16.5,12,Yes,
Ideal,Classic FF 270,4138705,25.6,23.06306306,20.8 - 24.2,N/A,N/A,N/A,N/A,16.5,12.5,Yes,
Ideal,Classic FF 280,4138706,29.3,26.3963964,23.8 - 27.7,N/A,N/A,N/A,N/A,16,12.1,Yes,
Ideal,Classic RS 230,4138710,12.21,11,9.9 - 11.6,N/A,N/A,N/A,N/A,14.5,4,Yes,
Ideal,Classic RS 240,4138711,16.206,14.6,13.1 - 15.3,N/A,N/A,N/A,N/A,15,8.7,Yes,
Ideal,Classic RS 250,4138712,20.313,18.3,16.5 - 19.2,N/A,N/A,N/A,N/A,15,9.7,Yes,
Ideal,Classic RS 260,4138713,24.42,22,19.8 - 23.1,N/A,N/A,N/A,N/A,16.5,12,Yes,
Ideal,Minimiser FF 30,4138716,10.212,9.2,8.3 - 9.7,N/A,N/A,0.004,N/A,10.7,N/A,Yes,
Ideal,Minimiser FF 40,4138717,13.653,12.3,11.1 - 12.9,N/A,N/A,0.004,N/A,10,N/A,Yes,
Ideal,Minimiser FF 50,4138718,16.983,15.3,13.8 - 16.1,N/A,N/A,0.004,N/A,8.6,N/A,Yes,
Ideal,Minimiser FF 60,4138719,20.424,18.4,16.6 - 19.3,N/A,N/A,0.004,N/A,10.5,N/A,Yes,
Ideal,Minimiser FF 70,4138720,23.865,21.5,19.4 - 22.6,N/A,N/A,0.004,N/A,5.3,N/A,Yes,
Ideal,Minimiser FF 80,4138721,27.306,24.6,22.1 - 25.8,N/A,N/A,0.004,N/A,8.8,N/A,Yes,
Ideal,Mexico Slimline 2 CF50,4138723,21.5451,19.41,17.5 - 20.4,Min Air Vent Size 63cm2,N/A,N/A,N/A,15.1,10.2,Yes,
Ideal,Classic LXFF 230,4138724,11,9.90990991,8.9 - 10.4,N/A,N/A,N/A,N/A,13.2,3.5,Yes,
Ideal,Classic LXFF 240,4138725,14.7,13.24324324,11.9 - 13.9,N/A,N/A,N/A,N/A,14.5,8.5,Yes,
Ideal,Classic LXFF 250,4138726,18.3,16.48648649,14.8 - 17.3,N/A,N/A,N/A,N/A,13.5,9.5,Yes,
Ideal,Classic LXFF 260,4138727,22,19.81981982,17.8 - 20.8,N/A,N/A,N/A,N/A,16.5,12,Yes,
Ideal,Classic LXFF 270,4138728,25.6,23.06306306,20.8 - 24.2,N/A,N/A,N/A,N/A,16.5,12.5,Yes,
Ideal,Classic LXFF 280,4138729,29.3,26.3963964,23.8 - 27.7,N/A,N/A,N/A,N/A,16,12.1,Yes,
Ideal,Classic LX RS 230,4138733,12.21,11,9.9 - 11.6,N/A,N/A,N/A,N/A,14.5,4,Yes,
Ideal,Classic LX RS 240,4138734,16.206,14.6,13.1 - 15.3,N/A,N/A,N/A,N/A,15,8.7,Yes,
Ideal,Classic LX RS 250,4138735,20.313,18.3,16.5 - 19.2,N/A,N/A,N/A,N/A,15,9.7,Yes,
Ideal,Classic LX RS 260,4138736,24.42,22,19.8 - 23.1,N/A,N/A,N/A,N/A,16.5,12,Yes,
Ideal,Classic FF 230 Slimline,4138774,12.21,11,9.9 - 11.6,N/A,N/A,N/A,N/A,13.1,3.3,Yes,
Ideal,Classic FF 240 Slimline,4138775,16.317,14.7,13.2 - 15.4,N/A,N/A,N/A,N/A,11.7,6.6,Yes,
Ideal,Classic FF 250 Slimline,4138776,20.313,18.3,16.5 - 19.2,N/A,N/A,N/A,N/A,13.8,8.8,Yes,
Ideal,Classic FF 260 Slimline,4138777,24.42,22,19.8 - 23.1,N/A,N/A,N/A,N/A,14.4,10,Yes,
Ideal,Classic FF 3100,4139101,40.515,36.5,32.9 - 38.3,N/A,N/A,N/A,N/A,14,N/A,Yes,
Ideal,Classic m3050,4139150,17.982,16.2,14.6 - 17.0,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Classic m5080,4139151,29.082,26.2,23.6 - 27.5,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Classic FF 340,4139195,16.095,14.5,13.1 - 15.2,N/A,N/A,N/A,N/A,14.5,N/A,Yes,
Ideal,Classic FF 350,4139196,19.8135,17.85,16.1 - 18.7,N/A,N/A,N/A,N/A,12.7,N/A,Yes,
Ideal,Classic FF 360,4139197,24.309,21.9,19.7 - 23.0,N/A,N/A,N/A,N/A,13.7,N/A,Yes,
Ideal,Classic FF 370,4139198,28.083,25.3,22.8 - 26.6,N/A,N/A,N/A,N/A,12.1,N/A,Yes,
Ideal,Classic FF 380,4139199,32.301,29.1,26.2 - 30.6,N/A,N/A,N/A,N/A,12.9,N/A,Yes,
Ideal,Classic FF 330 Slimline,4139202,11.988,10.8,9.7 - 11.3,N/A,N/A,0.004,N/A,12.6,N/A,Yes,
Ideal,Classic FF 340 Slimline,4139203,16.095,14.5,13.1 - 15.2,N/A,N/A,0.004,N/A,11,N/A,Yes,
Ideal,Classic FF 350 Slimline,4139204,19.8135,17.85,16.1 - 18.7,N/A,N/A,0.004,N/A,12.7,N/A,Yes,
Ideal,Classic FF 360 Slimline,4139205,24.309,21.9,19.7 - 23.0,N/A,N/A,0.004,N/A,14,N/A,Yes,
Ideal,Classic RS 330,4139209,12.099,10.9,9.8 - 11.4,N/A,N/A,0.004,N/A,6.4,N/A,Yes,
Ideal,Classic RS 340,4139210,16.095,14.5,13.1 - 15.2,N/A,N/A,0.004,N/A,11,N/A,Yes,
Ideal,Classic RS 350,4139211,19.758,17.8,16.0 - 18.7,N/A,N/A,0.004,N/A,13.1,N/A,Yes,
Ideal,Classic RS 360,4139212,24.087,21.7,19.5 - 22.8,N/A,N/A,0.004,N/A,14.1,N/A,Yes,
Ideal,Mexico Super 440FF,4139226,14.43,13,11.7 - 13.7,N/A,N/A,0.004,N/A,10.3,N/A,Yes,
Ideal,Mexico Super 450FF,4139227,18.093,16.3,14.7 - 17.1,N/A,N/A,0.004,N/A,11.8,N/A,Yes,
Ideal,Mexico Super 460FF,4139228,21.645,19.5,17.6 - 20.5,N/A,N/A,0.004,N/A,12.2,N/A,Yes,
Ideal,Mexico Super 470FF,4139229,25.308,22.8,20.5 - 23.9,N/A,N/A,0.004,N/A,10.6,N/A,Yes,
Ideal,Mexico Super 480FF,4139230,28.86,26,23.4 - 27.3,N/A,N/A,0.004,N/A,13.2,N/A,Yes,
Ideal,Mexico Super 4100FF,4139231,36.186,32.6,29.3 - 34.2,N/A,N/A,0.004,N/A,11.6,N/A,Yes,
Ideal,Mexico Super 4125FF,4139232,45.177,40.7,36.6 - 42.7,N/A,N/A,0.004,N/A,12.7,N/A,Yes,
Ideal,Mexico Super RS 440,4139274,15.984,14.4,13.0 - 15.1,N/A,N/A,0.004,N/A,9.9,N/A,Yes,
Ideal,Mexico Super RS 450,4139275,19.869,17.9,16.1 - 18.8,N/A,N/A,0.004,N/A,11.5,N/A,Yes,
Ideal,Mexico Super RS 460,4139276,24.087,21.7,19.5 - 22.8,N/A,N/A,0.004,N/A,12.8,N/A,Yes,
Ideal,Mexico Super RS 470,4139277,27.861,25.1,22.6 - 26.4,N/A,N/A,0.004,N/A,11.4,N/A,Yes,
Ideal,Mexico Super RS 485,4139278,33.855,30.5,27.5 - 32.0,N/A,N/A,0.004,N/A,12.8,N/A,Yes,
Ideal,Mexico Super RS 4100,4139279,39.738,35.8,32.2 - 37.6,N/A,N/A,0.004,N/A,11.9,N/A,Yes,
Ideal,Mexico Super RS 4125,4139280,49.506,44.6,40.1 - 46.8,N/A,N/A,0.004,N/A,12.7,N/A,Yes,
Ideal,Mexico Super CF445,4139281,17.982,16.2,14.6 - 17.0,Min Air Vent Size 56cm2,N/A,N/A,N/A,11,N/A,Yes,
Ideal,Mexico Super CF455,4139282,22.089,19.9,17.9 - 20.9,Min Air Vent Size 72cm2,N/A,N/A,N/A,10.5,N/A,Yes,
Ideal,Mexico Super CF465,4139283,25.752,23.2,20.9 - 24.4,Min Air Vent Size 93cm2,N/A,N/A,N/A,10.2,N/A,Yes,
Ideal,Mexico Super CF475,4139284,30.081,27.1,24.4 - 28.5,Min Air Vent Size 111cm2,N/A,N/A,N/A,13,N/A,Yes,
Ideal,Mexico Super CF495,4139285,37.962,34.2,30.8 - 35.9,Min Air Vent Size 146cm2,N/A,N/A,N/A,10.5,N/A,Yes,
Ideal,Mexico Super CF4120,4139286,47.841,43.1,38.8 - 45.3,Min Air Vent Size 189cm2,N/A,N/A,N/A,12.3,N/A,Yes,
Ideal,Mexico Super CF4140,4139287,55.611,50.1,45.1 - 52.6,Min Air Vent Size 211cm2,N/A,N/A,N/A,11.9,N/A,Yes,
Ideal,Mexico Slimline RS445,4139288,18.093,16.3,14.7 - 17.1,N/A,N/A,0.004,N/A,10.6,N/A,Yes,
Ideal,Mexico Slimline CF440,4139289,15.873,14.3,12.9 - 15.0,Min Air Vent Size 38cm2,N/A,N/A,N/A,11.2,N/A,Yes,
Ideal,Classic FF 340 LF,4139290,16.095,14.5,13.1 - 15.2,N/A,N/A,0.004,N/A,11,N/A,Yes,
Ideal,Classic FF 350 LF,4139291,19.8135,17.85,16.1 - 18.7,N/A,N/A,0.004,N/A,12.7,N/A,Yes,
Ideal,Classic FF 360 LF,4139292,24.309,21.9,19.7 - 23.0,N/A,N/A,0.004,N/A,13.7,N/A,Yes,
Ideal,Mini S24,4139298,29.526,26.6,23.9 - 27.9,N/A,N/A,0.004,N/A,11.7,1.8,Yes,
Ideal,Mini S28,4139299,34.521,31.1,28.0 - 32.7,N/A,N/A,0.004,N/A,11.7,1.8,Yes,
Ideal,Istor HE260,4139413,33.522,30.2,27.2 - 31.7,N/A,N/A,0.004,N/A,N/A,N/A,N/A,
Ideal,Istor HE325,4139414,33.522,30.2,27.2 - 31.7,N/A,N/A,0.004,N/A,N/A,N/A,N/A,
Ideal,Classic SE9 FF White,4139530,11.988,10.8,9.7 - 11.3,N/A,N/A,0.004,N/A,12.4,N/A,Yes,
Ideal,Classic SE12 FF White,4139531,16.095,14.5,13.1 - 15.2,N/A,N/A,0.004,N/A,11,N/A,Yes,
Ideal,Classic SE15 FF White,4139532,19.8135,17.85,16.1 - 18.7,N/A,N/A,0.004,N/A,12.7,N/A,Yes,
Ideal,Classic SE18 FF White,4139533,24.309,21.9,19.7 - 23.0,N/A,N/A,0.004,N/A,13.7,N/A,Yes,
Ideal,Classic SE21 FF White,4139534,28.083,25.3,22.8 - 26.6,N/A,N/A,0.004,N/A,12.1,N/A,Yes,
Ideal,Classic SE24 FF White,4139535,32.301,29.1,26.2 - 30.6,N/A,N/A,0.004,N/A,12.9,N/A,Yes,
Ideal,Classic SE30 FF White,4139536,40.515,36.5,32.9 - 38.3,N/A,N/A,0.004,N/A,14,N/A,Yes,
Ideal,Classic SE9 FF Slimline,4139540,11.988,10.8,9.7 - 11.3,N/A,N/A,0.004,N/A,12.6,N/A,Yes,
Ideal,Classic SE12 FF Slimline,4139541,16.095,14.5,13.1 - 15.2,N/A,N/A,0.004,N/A,11,N/A,Yes,
Ideal,Classic SE15 FF Slimline,4139542,19.8135,17.85,16.1 - 18.7,N/A,N/A,0.004,N/A,12.7,N/A,Yes,
Ideal,Classic SE18 FF Slimline,4139543,24.309,21.9,19.7 - 23.0,N/A,N/A,0.004,N/A,14,N/A,Yes,
Ideal,Classic SE9 RS,4139544,12.099,10.9,9.8 - 11.4,N/A,N/A,N/A,N/A,6.4,N/A,Yes,
Ideal,Classic SE12 RS,4139545,16.095,14.5,13.1 - 15.2,N/A,N/A,N/A,N/A,11,N/A,Yes,
Ideal,Classic SE15 RS,4139546,19.758,17.8,16.0 - 18.7,N/A,N/A,N/A,N/A,13.1,N/A,Yes,
Ideal,Classic SE18 RS,4139547,24.087,21.7,19.5 - 22.8,N/A,N/A,N/A,N/A,14.1,N/A,Yes,
Ideal,Classic SE9 FF Silver,4139763,11.988,10.8,9.7 - 11.3,N/A,N/A,0.004,N/A,N/A,12.4,Yes,
Ideal,Classic SE12 FF Silver,4139764,16.095,14.5,13.1 - 15.2,N/A,N/A,0.004,N/A,N/A,11,Yes,
Ideal,Classic SE15 FF Silver,4139765,19.8135,17.85,16.1 - 18.7,N/A,N/A,0.004,N/A,N/A,12.7,Yes,
Ideal,Classic SE18 FF Silver,4139768,24.309,21.9,19.7 - 23.0,N/A,N/A,0.004,N/A,N/A,13.7,Yes,
Ideal,Classic SE21 FF Silver,4139769,28.083,25.3,22.8 - 26.6,N/A,N/A,0.004,N/A,N/A,12.1,Yes,
Ideal,Classic SE24 FF Silver,4139770,32.301,29.1,26.2 - 30.6,N/A,N/A,0.004,N/A,N/A,12.9,Yes,
Ideal,Classic SE30 FF Silver,4139771,40.515,36.5,32.9 - 38.3,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Evo H 16 & V3 Flue,4139786,18.204,16.4,14.8 - 17.2,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Evo H 19 & V3 Flue,4139793,21.645,19.5,17.6 - 20.5,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Evo H 22 & V3 Flue,4139794,25.086,22.6,20.3 - 23.7,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,imax W45,4139797,49.95,45,40.5 - 47.3,9.1,8.4,0.004,N/A,N/A,N/A,Yes,
Ideal,imax W60,4139798,66.6,60,54.0 - 63.0,9.3,8.2,0.004,N/A,N/A,N/A,Yes,
Ideal,imax W80,4139799,88.8,80,72.0 - 84.0,9,8.1,0.004,N/A,N/A,N/A,Yes,
Ideal,imax W45P,4139901,49.95,45,40.5 - 47.3,11.3,9.9,0.004,N/A,N/A,N/A,Yes,
Ideal,imax W60P,4139902,66.6,60,54.0 - 63.0,11.3,9.4,0.004,N/A,N/A,N/A,Yes,
Ideal,imax W80P,4139903,88.8,80,72.0 - 84.0,10,9.1,0.004,N/A,N/A,N/A,Yes,
Ideal,E Type RS 50,4139939,21.423,19.3,17.4 - 20.3,N/A,N/A,N/A,N/A,12.2,8.2,Yes,
Ideal,E Type RS 60,4139940,26.64,24,21.6 - 25.2,N/A,N/A,N/A,N/A,13.4,10,Yes,
Ideal,E Type RS 80,4139941,33.522,30.2,27.2 - 31.7,N/A,N/A,N/A,N/A,12.2,7.5,Yes,
Ideal,E Type RS 35,4139947,14.985,13.5,12.2 - 14.2,N/A,N/A,N/A,N/A,16.5,13.4,Yes,
Ideal,Elise H15,4139997,16.761,15.1,13.6 - 15.9,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Elise H24,4139998,27.084,24.4,22.0 - 25.6,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Mexico Slimline 2 CF40,4140758,16.9164,15.24,13.7 - 16.0,Min Air Vent Size 38cm2,N/A,N/A,N/A,N/A,N/A,Yes,
Ideal,Concord WCF 240A,4140967,17.427,15.7,14.1 - 16.5,Min Air Vent Size 40cm2,N/A,N/A,N/A,14,8,Yes,
Ideal,Concord WCF 255A,4140969,23.5875,21.25,19.1 - 22.3,Min Air Vent Size 66cm2,N/A,N/A,N/A,13.5,10,Yes,
Ideal,Mexico HE36,4141520,41.625,37.5,33.8 - 39.4,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,WLx RS 50,4141556,20.757,18.7,16.8 - 19.6,N/A,N/A,N/A,N/A,14.2,5.3,Yes,
Ideal,WLx RS 60,4141557,25.53,23,20.7 - 24.2,N/A,N/A,N/A,N/A,13.1,8.3,Yes,
Ideal,Classic HE9,4141558,10.434,9.4,8.5 - 9.9,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Classic HE12,4141559,13.986,12.6,11.3 - 13.2,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Mexico Super 2 CF70,4141596,30.525,27.5,24.8 - 28.9,Min Air Vent Size 93cm2,N/A,N/A,N/A,13.3,8.6,Yes,
Ideal,Mexico Super 2 CF80,4141597,34.965,31.5,28.4 - 33.1,Min Air Vent Size 111cm2,N/A,N/A,N/A,12.4,10.1,Yes,
Ideal,Mexico Super 2 CF100,4141598,43.623,39.3,35.4 - 41.3,Min Air Vent Size 146cm2,N/A,N/A,N/A,13.8,9.3,Yes,
Ideal,Mexico Super 2 CF125,4141599,54.168,48.8,43.9 - 51.2,Min Air Vent Size 189cm2,N/A,N/A,N/A,13.8,9.6,Yes,
Ideal,Mexico Super 2 RS 70,4141504,30.192,27.2,24.5 - 28.6,N/A,N/A,N/A,N/A,13.2,9.7,Yes,
Ideal,Mexico Super 2 RS 80,4141505,34.632,31.2,28.1 - 32.8,N/A,N/A,N/A,N/A,12.8,10.5,Yes,
Ideal,Mexico Super 2 RS 100,4141506,43.623,39.3,35.4 - 41.3,N/A,N/A,N/A,N/A,14.5,9.9,Yes,
Ideal,Mexico Super 2 RS 125,4141507,53.946,48.6,43.7 - 51.0,N/A,N/A,N/A,N/A,14.7,9.9,Yes,
Ideal,Classic HE15,4142145,17.427,15.7,14.1 - 16.5,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Classic HE18,4142146,20.979,18.9,17.0 - 19.8,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Mexico Super 2 CF 140,4142151,59.829,53.9,48.5 - 56.6,Min Air Vent Size 211cm2,N/A,N/A,N/A,12.5,10,Yes,
Ideal,Compact Extra,4142152,12.21,11,9.9 - 11.6,N/A,N/A,N/A,N/A,11,4.9,Yes,
Ideal,Classic NF 50,4142932,20.313,18.3,16.5 - 19.2,N/A,N/A,N/A,N/A,13.8,9.4,Yes,
Ideal,Classic NF 60,4142933,24.42,22,19.8 - 23.1,N/A,N/A,N/A,N/A,13.5,10,Yes,
Ideal,Classic NF 80,4142934,32.523,29.3,26.4 - 30.8,N/A,N/A,N/A,N/A,14.1,8.1,Yes,
Ideal,Classic RS 30,4142935,12.21,11,9.9 - 11.6,N/A,N/A,N/A,N/A,16,4.5,Yes,
Ideal,Classic RS 40,4142936,16.317,14.7,13.2 - 15.4,N/A,N/A,N/A,N/A,15,8.9,Yes,
Ideal,Classic RS 50,4142937,20.313,18.3,16.5 - 19.2,N/A,N/A,N/A,N/A,14.5,9.7,Yes,
Ideal,Classic RS 60,4142938,24.42,22,19.8 - 23.1,N/A,N/A,N/A,N/A,15.4,11,Yes,
Ideal,Mexico HE15,4142939,16.761,15.1,13.6 - 15.9,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Turbo 2 24,4142944,29.97,27,24.3 - 28.4,N/A,N/A,N/A,N/A,12.9(+/-0.4),Yes,,
Ideal,Mexico HE18,4142965,20.757,18.7,16.8 - 19.6,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Classic NF 70,4142977,28.416,25.6,23.0 - 26.9,N/A,N/A,N/A,N/A,13.7,10.3,Yes,
Ideal,Mexico HE24,4142998,27.084,24.4,22.0 - 25.6,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Mexico HE30,4142999,34.077,30.7,27.6 - 32.2,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Independent System 15 2014/15,4175048,16.761,15.1,13.6 - 15.9,N/A,N/A,0.004,350,N/A,N/A,Yes,
Ideal,Independent System 18 2014/15,4175049,20.091,18.1,16.3 - 19.0,N/A,N/A,0.004,350,N/A,N/A,Yes,
Ideal,Independent System 24 2014/15,4175050,26.973,24.3,21.9 - 25.5,N/A,N/A,0.004,350,N/A,N/A,Yes,
Ideal,Independent System 30 2014/15,4175051,33.744,30.4,27.4 - 31.9,N/A,N/A,0.004,350,N/A,N/A,Yes,
Ideal,Vogue System S32,4175053,35.631,32.1,28.9 - 33.7,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Vogue System S26,4175054,28.971,26.1,23.5 - 27.4,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Vogue System S18,4175055,20.091,18.1,16.3 - 19.0,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Vogue System S15,4175056,16.761,15.1,13.6 - 15.9,N/A,N/A,0.004,N/A,N/A,N/A,Yes,
Ideal,Independent System S15,4175069,16.761,15.1,13.6 - 15.9,9.3(+/-0.7),8.8(+/-0.7),0.004,350,N/A,N/A,Yes,
Ideal,Independent System S18,4175070,20.091,18.1,16.3 - 19.0,9.5(+/-0.7),8.9(+/-0.7),0.004,350,N/A,N/A,Yes,
Ideal,Independent System S24,4175071,26.973,24.3,21.9 - 25.5,9.5(+/-0.7),8.8(+/-0.7),0.004,350,N/A,N/A,Yes,
Ideal,Independent System S30,4175072,33.744,30.4,27.4 - 31.9,9.3(+/-0.7),8.8(+/-0.7),0.004,350,N/A,N/A,Yes,
